AirLoopHVAC,
  Heat Pump 1,
  ,
  Heat Pump 1 Availability Managers,
  Autosize,
  Heat Pump 1 Branches,
  ,
  Heat Pump 1 Air Loop Inlet,
  Heat Pump 1 Return Air Outlet,
  Heat Pump 1 Supply Path Inlet,
  Heat Pump 1 Air Loop Outlet;

AirLoopHVAC,
  Heat Pump 2,
  ,
  Heat Pump 2 Availability Managers,
  Autosize,
  Heat Pump 2 Branches,
  ,
  Heat Pump 2 Air Loop Inlet,
  Heat Pump 2 Return Air Outlet,
  Heat Pump 2 Supply Path Inlet,
  Heat Pump 2 Air Loop Outlet;

AirLoopHVAC,
  Heat Pump 3,
  ,
  Heat Pump 3 Availability Managers,
  Autosize,
  Heat Pump 3 Branches,
  ,
  Heat Pump 3 Air Loop Inlet,
  Heat Pump 3 Return Air Outlet,
  Heat Pump 3 Supply Path Inlet,
  Heat Pump 3 Air Loop Outlet;

AirLoopHVAC,
  Heat Pump 4,
  ,
  Heat Pump 4 Availability Managers,
  Autosize,
  Heat Pump 4 Branches,
  ,
  Heat Pump 4 Air Loop Inlet,
  Heat Pump 4 Return Air Outlet,
  Heat Pump 4 Supply Path Inlet,
  Heat Pump 4 Air Loop Outlet;

AirLoopHVAC,
  Heat Pump 5,
  ,
  Heat Pump 5 Availability Managers,
  Autosize,
  Heat Pump 5 Branches,
  ,
  Heat Pump 5 Air Loop Inlet,
  Heat Pump 5 Return Air Outlet,
  Heat Pump 5 Supply Path Inlet,
  Heat Pump 5 Air Loop Outlet;

AirLoopHVAC:ControllerList,
  Heat Pump 1 OA System Controllers,
  Controller:OutdoorAir,
  Heat Pump 1 OA Controller;

AirLoopHVAC:ControllerList,
  Heat Pump 2 OA System Controllers,
  Controller:OutdoorAir,
  Heat Pump 2 OA Controller;

AirLoopHVAC:ControllerList,
  Heat Pump 3 OA System Controllers,
  Controller:OutdoorAir,
  Heat Pump 3 OA Controller;

AirLoopHVAC:ControllerList,
  Heat Pump 4 OA System Controllers,
  Controller:OutdoorAir,
  Heat Pump 4 OA Controller;

AirLoopHVAC:ControllerList,
  Heat Pump 5 OA System Controllers,
  Controller:OutdoorAir,
  Heat Pump 5 OA Controller;

AirLoopHVAC:OutdoorAirSystem,
  Heat Pump 1 OA System,
  Heat Pump 1 OA System Controllers,
  Heat Pump 1 OA System Equipment;

AirLoopHVAC:OutdoorAirSystem,
  Heat Pump 2 OA System,
  Heat Pump 2 OA System Controllers,
  Heat Pump 2 OA System Equipment;

AirLoopHVAC:OutdoorAirSystem,
  Heat Pump 3 OA System,
  Heat Pump 3 OA System Controllers,
  Heat Pump 3 OA System Equipment;

AirLoopHVAC:OutdoorAirSystem,
  Heat Pump 4 OA System,
  Heat Pump 4 OA System Controllers,
  Heat Pump 4 OA System Equipment;

AirLoopHVAC:OutdoorAirSystem,
  Heat Pump 5 OA System,
  Heat Pump 5 OA System Controllers,
  Heat Pump 5 OA System Equipment;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Heat Pump 1 OA System Equipment,
  OutdoorAir:Mixer,
  Heat Pump 1 OA Mixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Heat Pump 2 OA System Equipment,
  OutdoorAir:Mixer,
  Heat Pump 2 OA Mixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Heat Pump 3 OA System Equipment,
  OutdoorAir:Mixer,
  Heat Pump 3 OA Mixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Heat Pump 4 OA System Equipment,
  OutdoorAir:Mixer,
  Heat Pump 4 OA Mixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Heat Pump 5 OA System Equipment,
  OutdoorAir:Mixer,
  Heat Pump 5 OA Mixing Box;

AirLoopHVAC:ReturnPath,
  Heat Pump 1 Return Path,
  Heat Pump 1 Return Air Outlet,
  AirLoopHVAC:ZoneMixer,
  Heat Pump 1 Zone Mixer;

AirLoopHVAC:ReturnPath,
  Heat Pump 2 Return Path,
  Heat Pump 2 Return Air Outlet,
  AirLoopHVAC:ZoneMixer,
  Heat Pump 2 Zone Mixer;

AirLoopHVAC:ReturnPath,
  Heat Pump 3 Return Path,
  Heat Pump 3 Return Air Outlet,
  AirLoopHVAC:ZoneMixer,
  Heat Pump 3 Zone Mixer;

AirLoopHVAC:ReturnPath,
  Heat Pump 4 Return Path,
  Heat Pump 4 Return Air Outlet,
  AirLoopHVAC:ZoneMixer,
  Heat Pump 4 Zone Mixer;

AirLoopHVAC:ReturnPath,
  Heat Pump 5 Return Path,
  Heat Pump 5 Return Air Outlet,
  AirLoopHVAC:ZoneMixer,
  Heat Pump 5 Zone Mixer;

AirLoopHVAC:SupplyPath,
  Heat Pump 1 Supply Path,
  Heat Pump 1 Supply Path Inlet,
  AirLoopHVAC:ZoneSplitter,
  Heat Pump 1 Zone Splitter;

AirLoopHVAC:SupplyPath,
  Heat Pump 2 Supply Path,
  Heat Pump 2 Supply Path Inlet,
  AirLoopHVAC:ZoneSplitter,
  Heat Pump 2 Zone Splitter;

AirLoopHVAC:SupplyPath,
  Heat Pump 3 Supply Path,
  Heat Pump 3 Supply Path Inlet,
  AirLoopHVAC:ZoneSplitter,
  Heat Pump 3 Zone Splitter;

AirLoopHVAC:SupplyPath,
  Heat Pump 4 Supply Path,
  Heat Pump 4 Supply Path Inlet,
  AirLoopHVAC:ZoneSplitter,
  Heat Pump 4 Zone Splitter;

AirLoopHVAC:SupplyPath,
  Heat Pump 5 Supply Path,
  Heat Pump 5 Supply Path Inlet,
  AirLoopHVAC:ZoneSplitter,
  Heat Pump 5 Zone Splitter;

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Heat Pump 1 Heat Pump,
  ,
  Heat Pump 1 Mixed Air Outlet,
  Heat Pump 1 Air Loop Outlet,
  Autosize,
  Autosize,
  Autosize,
  SPACE1-1,
  Fan:OnOff,
  Heat Pump 1 Supply Fan,
  Coil:Heating:DX:SingleSpeed,
  Heat Pump 1 HP Heating Coil,
  Coil:Cooling:DX:SingleSpeed,
  Heat Pump 1 Cooling Coil,
  Coil:Heating:Electric,
  Heat Pump 1 Sup Heat Coil,
  Autosize,
  21,
  BlowThrough,
  HVACTemplate-Always 0;

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Heat Pump 2 Heat Pump,
  ,
  Heat Pump 2 Mixed Air Outlet,
  Heat Pump 2 Air Loop Outlet,
  Autosize,
  Autosize,
  Autosize,
  SPACE2-1,
  Fan:OnOff,
  Heat Pump 2 Supply Fan,
  Coil:Heating:DX:SingleSpeed,
  Heat Pump 2 HP Heating Coil,
  Coil:Cooling:DX:SingleSpeed,
  Heat Pump 2 Cooling Coil,
  Coil:Heating:Electric,
  Heat Pump 2 Sup Heat Coil,
  Autosize,
  21,
  BlowThrough,
  HVACTemplate-Always 0;

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Heat Pump 3 Heat Pump,
  ,
  Heat Pump 3 Mixed Air Outlet,
  Heat Pump 3 Air Loop Outlet,
  Autosize,
  Autosize,
  Autosize,
  SPACE3-1,
  Fan:OnOff,
  Heat Pump 3 Supply Fan,
  Coil:Heating:DX:SingleSpeed,
  Heat Pump 3 HP Heating Coil,
  Coil:Cooling:DX:SingleSpeed,
  Heat Pump 3 Cooling Coil,
  Coil:Heating:Electric,
  Heat Pump 3 Sup Heat Coil,
  Autosize,
  21,
  BlowThrough,
  HVACTemplate-Always 0;

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Heat Pump 4 Heat Pump,
  ,
  Heat Pump 4 Mixed Air Outlet,
  Heat Pump 4 Air Loop Outlet,
  Autosize,
  Autosize,
  Autosize,
  SPACE4-1,
  Fan:OnOff,
  Heat Pump 4 Supply Fan,
  Coil:Heating:DX:SingleSpeed,
  Heat Pump 4 HP Heating Coil,
  Coil:Cooling:DX:SingleSpeed,
  Heat Pump 4 Cooling Coil,
  Coil:Heating:Electric,
  Heat Pump 4 Sup Heat Coil,
  Autosize,
  21,
  BlowThrough,
  HVACTemplate-Always 0;

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Heat Pump 5 Heat Pump,
  ,
  Heat Pump 5 Mixed Air Outlet,
  Heat Pump 5 Air Loop Outlet,
  Autosize,
  Autosize,
  Autosize,
  SPACE5-1,
  Fan:OnOff,
  Heat Pump 5 Supply Fan,
  Coil:Heating:DX:SingleSpeed,
  Heat Pump 5 HP Heating Coil,
  Coil:Cooling:DX:SingleSpeed,
  Heat Pump 5 Cooling Coil,
  Coil:Heating:Electric,
  Heat Pump 5 Sup Heat Coil,
  Autosize,
  21,
  BlowThrough,
  HVACTemplate-Always 0;

AirLoopHVAC:ZoneMixer,
  Heat Pump 1 Zone Mixer,
  Heat Pump 1 Return Air Outlet,
  SPACE1-1 Return Outlet;

AirLoopHVAC:ZoneMixer,
  Heat Pump 2 Zone Mixer,
  Heat Pump 2 Return Air Outlet,
  SPACE2-1 Return Outlet;

AirLoopHVAC:ZoneMixer,
  Heat Pump 3 Zone Mixer,
  Heat Pump 3 Return Air Outlet,
  SPACE3-1 Return Outlet;

AirLoopHVAC:ZoneMixer,
  Heat Pump 4 Zone Mixer,
  Heat Pump 4 Return Air Outlet,
  SPACE4-1 Return Outlet;

AirLoopHVAC:ZoneMixer,
  Heat Pump 5 Zone Mixer,
  Heat Pump 5 Return Air Outlet,
  SPACE5-1 Return Outlet;

AirLoopHVAC:ZoneSplitter,
  Heat Pump 1 Zone Splitter,
  Heat Pump 1 Supply Path Inlet,
  SPACE1-1 Zone Equip Inlet;

AirLoopHVAC:ZoneSplitter,
  Heat Pump 2 Zone Splitter,
  Heat Pump 2 Supply Path Inlet,
  SPACE2-1 Zone Equip Inlet;

AirLoopHVAC:ZoneSplitter,
  Heat Pump 3 Zone Splitter,
  Heat Pump 3 Supply Path Inlet,
  SPACE3-1 Zone Equip Inlet;

AirLoopHVAC:ZoneSplitter,
  Heat Pump 4 Zone Splitter,
  Heat Pump 4 Supply Path Inlet,
  SPACE4-1 Zone Equip Inlet;

AirLoopHVAC:ZoneSplitter,
  Heat Pump 5 Zone Splitter,
  Heat Pump 5 Supply Path Inlet,
  SPACE5-1 Zone Equip Inlet;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE1-1 CV,
  ,
  SPACE1-1 Zone Equip Inlet,
  SPACE1-1 Supply Inlet,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE2-1 CV,
  ,
  SPACE2-1 Zone Equip Inlet,
  SPACE2-1 Supply Inlet,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE3-1 CV,
  ,
  SPACE3-1 Zone Equip Inlet,
  SPACE3-1 Supply Inlet,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE4-1 CV,
  ,
  SPACE4-1 Zone Equip Inlet,
  SPACE4-1 Supply Inlet,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE5-1 CV,
  ,
  SPACE5-1 Zone Equip Inlet,
  SPACE5-1 Supply Inlet,
  Autosize;

AvailabilityManager:NightCycle,
  Heat Pump 1 Availability,
  HVACTemplate-Always 1,
  FanAvailSched,
  CycleOnAny,
  0.2,
  FixedRunTime,
  3600;

AvailabilityManager:NightCycle,
  Heat Pump 2 Availability,
  HVACTemplate-Always 1,
  FanAvailSched,
  CycleOnAny,
  0.2,
  FixedRunTime,
  3600;

AvailabilityManager:NightCycle,
  Heat Pump 3 Availability,
  HVACTemplate-Always 1,
  FanAvailSched,
  CycleOnAny,
  0.2,
  FixedRunTime,
  3600;

AvailabilityManager:NightCycle,
  Heat Pump 4 Availability,
  HVACTemplate-Always 1,
  FanAvailSched,
  CycleOnAny,
  0.2,
  FixedRunTime,
  3600;

AvailabilityManager:NightCycle,
  Heat Pump 5 Availability,
  HVACTemplate-Always 1,
  FanAvailSched,
  CycleOnAny,
  0.2,
  FixedRunTime,
  3600;

AvailabilityManagerAssignmentList,
  Heat Pump 1 Availability Managers,
  AvailabilityManager:NightCycle,
  Heat Pump 1 Availability;

AvailabilityManagerAssignmentList,
  Heat Pump 2 Availability Managers,
  AvailabilityManager:NightCycle,
  Heat Pump 2 Availability;

AvailabilityManagerAssignmentList,
  Heat Pump 3 Availability Managers,
  AvailabilityManager:NightCycle,
  Heat Pump 3 Availability;

AvailabilityManagerAssignmentList,
  Heat Pump 4 Availability Managers,
  AvailabilityManager:NightCycle,
  Heat Pump 4 Availability;

AvailabilityManagerAssignmentList,
  Heat Pump 5 Availability Managers,
  AvailabilityManager:NightCycle,
  Heat Pump 5 Availability;

Branch,
  Heat Pump 1 Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  Heat Pump 1 OA System,
  Heat Pump 1 Air Loop Inlet,
  Heat Pump 1 Mixed Air Outlet,
  AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Heat Pump 1 Heat Pump,
  Heat Pump 1 Mixed Air Outlet,
  Heat Pump 1 Air Loop Outlet;

Branch,
  Heat Pump 2 Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  Heat Pump 2 OA System,
  Heat Pump 2 Air Loop Inlet,
  Heat Pump 2 Mixed Air Outlet,
  AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Heat Pump 2 Heat Pump,
  Heat Pump 2 Mixed Air Outlet,
  Heat Pump 2 Air Loop Outlet;

Branch,
  Heat Pump 3 Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  Heat Pump 3 OA System,
  Heat Pump 3 Air Loop Inlet,
  Heat Pump 3 Mixed Air Outlet,
  AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Heat Pump 3 Heat Pump,
  Heat Pump 3 Mixed Air Outlet,
  Heat Pump 3 Air Loop Outlet;

Branch,
  Heat Pump 4 Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  Heat Pump 4 OA System,
  Heat Pump 4 Air Loop Inlet,
  Heat Pump 4 Mixed Air Outlet,
  AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Heat Pump 4 Heat Pump,
  Heat Pump 4 Mixed Air Outlet,
  Heat Pump 4 Air Loop Outlet;

Branch,
  Heat Pump 5 Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  Heat Pump 5 OA System,
  Heat Pump 5 Air Loop Inlet,
  Heat Pump 5 Mixed Air Outlet,
  AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Heat Pump 5 Heat Pump,
  Heat Pump 5 Mixed Air Outlet,
  Heat Pump 5 Air Loop Outlet;

BranchList,
  Heat Pump 1 Branches,
  Heat Pump 1 Main Branch;

BranchList,
  Heat Pump 2 Branches,
  Heat Pump 2 Main Branch;

BranchList,
  Heat Pump 3 Branches,
  Heat Pump 3 Main Branch;

BranchList,
  Heat Pump 4 Branches,
  Heat Pump 4 Main Branch;

BranchList,
  Heat Pump 5 Branches,
  Heat Pump 5 Main Branch;

Building,
  Building,
  30.0,
  City,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

BuildingSurface:Detailed,
  BACK-1,
  Wall,
  WALL-1,
  SPACE3-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  30.5,
  15.2,
  2.4,
  30.5,
  15.2,
  0.0,
  0.0,
  15.2,
  0.0,
  0.0,
  15.2,
  2.4;

BuildingSurface:Detailed,
  C1-1,
  Ceiling,
  CLNG-1,
  SPACE1-1,
  ,
  Surface,
  C1-1P,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  2.4,
  0.0,
  0.0,
  2.4,
  30.5,
  0.0,
  2.4,
  26.8,
  3.7,
  2.4;

BuildingSurface:Detailed,
  C1-1P,
  Floor,
  CLNG-1,
  PLENUM-1,
  ,
  Surface,
  C1-1,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  2.4,
  30.5,
  0.0,
  2.4,
  0.0,
  0.0,
  2.4,
  3.7,
  3.7,
  2.4;

BuildingSurface:Detailed,
  C2-1,
  Ceiling,
  CLNG-1,
  SPACE2-1,
  ,
  Surface,
  C2-1P,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  2.4,
  30.5,
  0.0,
  2.4,
  30.5,
  15.2,
  2.4,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  C2-1P,
  Floor,
  CLNG-1,
  PLENUM-1,
  ,
  Surface,
  C2-1,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  30.5,
  15.2,
  2.4,
  30.5,
  0.0,
  2.4,
  26.8,
  3.7,
  2.4;

BuildingSurface:Detailed,
  C3-1,
  Ceiling,
  CLNG-1,
  SPACE3-1,
  ,
  Surface,
  C3-1P,
  NoSun,
  NoWind,
  0.0,
  4,
  30.5,
  15.2,
  2.4,
  0.0,
  15.2,
  2.4,
  3.7,
  11.6,
  2.4,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  C3-1P,
  Floor,
  CLNG-1,
  PLENUM-1,
  ,
  Surface,
  C3-1,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  3.7,
  11.6,
  2.4,
  0.0,
  15.2,
  2.4,
  30.5,
  15.2,
  2.4;

BuildingSurface:Detailed,
  C4-1,
  Ceiling,
  CLNG-1,
  SPACE4-1,
  ,
  Surface,
  C4-1P,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  11.6,
  2.4,
  0.0,
  15.2,
  2.4,
  0.0,
  0.0,
  2.4,
  3.7,
  3.7,
  2.4;

BuildingSurface:Detailed,
  C4-1P,
  Floor,
  CLNG-1,
  PLENUM-1,
  ,
  Surface,
  C4-1,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  2.4,
  0.0,
  0.0,
  2.4,
  0.0,
  15.2,
  2.4,
  3.7,
  11.6,
  2.4;

BuildingSurface:Detailed,
  C5-1,
  Ceiling,
  CLNG-1,
  SPACE5-1,
  ,
  Surface,
  C5-1P,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  11.6,
  2.4,
  3.7,
  3.7,
  2.4,
  26.8,
  3.7,
  2.4,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  C5-1P,
  Floor,
  CLNG-1,
  PLENUM-1,
  ,
  Surface,
  C5-1,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  26.8,
  3.7,
  2.4,
  3.7,
  3.7,
  2.4,
  3.7,
  11.6,
  2.4;

BuildingSurface:Detailed,
  F1-1,
  Floor,
  FLOOR-SLAB-1,
  SPACE1-1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  0.0,
  30.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.7,
  3.7,
  0.0;

BuildingSurface:Detailed,
  F2-1,
  Floor,
  FLOOR-SLAB-1,
  SPACE2-1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  0.0,
  30.5,
  15.2,
  0.0,
  30.5,
  0.0,
  0.0,
  26.8,
  3.7,
  0.0;

BuildingSurface:Detailed,
  F3-1,
  Floor,
  FLOOR-SLAB-1,
  SPACE3-1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  0.0,
  3.7,
  11.6,
  0.0,
  0.0,
  15.2,
  0.0,
  30.5,
  15.2,
  0.0;

BuildingSurface:Detailed,
  F4-1,
  Floor,
  FLOOR-SLAB-1,
  SPACE4-1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  15.2,
  0.0,
  3.7,
  11.6,
  0.0;

BuildingSurface:Detailed,
  F5-1,
  Floor,
  FLOOR-SLAB-1,
  SPACE5-1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  0.0,
  26.8,
  3.7,
  0.0,
  3.7,
  3.7,
  0.0,
  3.7,
  11.6,
  0.0;

BuildingSurface:Detailed,
  FRONT-1,
  Wall,
  WALL-1,
  SPACE1-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0,
  0.0,
  2.4,
  0.0,
  0.0,
  0.0,
  30.5,
  0.0,
  0.0,
  30.5,
  0.0,
  2.4;

BuildingSurface:Detailed,
  LEFT-1,
  Wall,
  WALL-1,
  SPACE4-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0,
  15.2,
  2.4,
  0.0,
  15.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  2.4;

BuildingSurface:Detailed,
  RIGHT-1,
  Wall,
  WALL-1,
  SPACE2-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  30.5,
  0.0,
  2.4,
  30.5,
  0.0,
  0.0,
  30.5,
  15.2,
  0.0,
  30.5,
  15.2,
  2.4;

BuildingSurface:Detailed,
  SB12,
  Wall,
  INT-WALL-1,
  SPACE1-1,
  ,
  Surface,
  SB21,
  NoSun,
  NoWind,
  0.0,
  4,
  30.5,
  0.0,
  2.4,
  30.5,
  0.0,
  0.0,
  26.8,
  3.7,
  0.0,
  26.8,
  3.7,
  2.4;

BuildingSurface:Detailed,
  SB14,
  Wall,
  INT-WALL-1,
  SPACE1-1,
  ,
  Surface,
  SB41,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  2.4,
  3.7,
  3.7,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  2.4;

BuildingSurface:Detailed,
  SB15,
  Wall,
  INT-WALL-1,
  SPACE1-1,
  ,
  Surface,
  SB51,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  2.4,
  26.8,
  3.7,
  0.0,
  3.7,
  3.7,
  0.0,
  3.7,
  3.7,
  2.4;

BuildingSurface:Detailed,
  SB21,
  Wall,
  INT-WALL-1,
  SPACE2-1,
  ,
  Surface,
  SB12,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  2.4,
  26.8,
  3.7,
  0.0,
  30.5,
  0.0,
  0.0,
  30.5,
  0.0,
  2.4;

BuildingSurface:Detailed,
  SB23,
  Wall,
  INT-WALL-1,
  SPACE2-1,
  ,
  Surface,
  SB32,
  NoSun,
  NoWind,
  0.0,
  4,
  30.5,
  15.2,
  2.4,
  30.5,
  15.2,
  0.0,
  26.8,
  11.6,
  0.0,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB25,
  Wall,
  INT-WALL-1,
  SPACE2-1,
  ,
  Surface,
  SB52,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  26.8,
  11.6,
  0.0,
  26.8,
  3.7,
  0.0,
  26.8,
  3.7,
  2.4;

BuildingSurface:Detailed,
  SB32,
  Wall,
  INT-WALL-1,
  SPACE3-1,
  ,
  Surface,
  SB23,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  26.8,
  11.6,
  0.0,
  30.5,
  15.2,
  0.0,
  30.5,
  15.2,
  2.4;

BuildingSurface:Detailed,
  SB34,
  Wall,
  INT-WALL-1,
  SPACE3-1,
  ,
  Surface,
  SB43,
  NoSun,
  NoWind,
  0.0,
  4,
  0.0,
  15.2,
  2.4,
  0.0,
  15.2,
  0.0,
  3.7,
  11.6,
  0.0,
  3.7,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB35,
  Wall,
  INT-WALL-1,
  SPACE3-1,
  ,
  Surface,
  SB53,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  11.6,
  2.4,
  3.7,
  11.6,
  0.0,
  26.8,
  11.6,
  0.0,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB41,
  Wall,
  INT-WALL-1,
  SPACE4-1,
  ,
  Surface,
  SB14,
  NoSun,
  NoWind,
  0.0,
  4,
  0.0,
  0.0,
  2.4,
  0.0,
  0.0,
  0.0,
  3.7,
  3.7,
  0.0,
  3.7,
  3.7,
  2.4;

BuildingSurface:Detailed,
  SB43,
  Wall,
  INT-WALL-1,
  SPACE4-1,
  ,
  Surface,
  SB34,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  11.6,
  2.4,
  3.7,
  11.6,
  0.0,
  0.0,
  15.2,
  0.0,
  0.0,
  15.2,
  2.4;

BuildingSurface:Detailed,
  SB45,
  Wall,
  INT-WALL-1,
  SPACE4-1,
  ,
  Surface,
  SB54,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  2.4,
  3.7,
  3.7,
  0.0,
  3.7,
  11.6,
  0.0,
  3.7,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB51,
  Wall,
  INT-WALL-1,
  SPACE5-1,
  ,
  Surface,
  SB15,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  2.4,
  3.7,
  3.7,
  0.0,
  26.8,
  3.7,
  0.0,
  26.8,
  3.7,
  2.4;

BuildingSurface:Detailed,
  SB52,
  Wall,
  INT-WALL-1,
  SPACE5-1,
  ,
  Surface,
  SB25,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  2.4,
  26.8,
  3.7,
  0.0,
  26.8,
  11.6,
  0.0,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB53,
  Wall,
  INT-WALL-1,
  SPACE5-1,
  ,
  Surface,
  SB35,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  26.8,
  11.6,
  0.0,
  3.7,
  11.6,
  0.0,
  3.7,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB54,
  Wall,
  INT-WALL-1,
  SPACE5-1,
  ,
  Surface,
  SB45,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  11.6,
  2.4,
  3.7,
  11.6,
  0.0,
  3.7,
  3.7,
  0.0,
  3.7,
  3.7,
  2.4;

BuildingSurface:Detailed,
  TOP-1,
  Roof,
  ROOF-1,
  PLENUM-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.0,
  4,
  0.0,
  15.2,
  3.0,
  0.0,
  0.0,
  3.0,
  30.5,
  0.0,
  3.0,
  30.5,
  15.2,
  3.0;

BuildingSurface:Detailed,
  WALL-1PB,
  Wall,
  WALL-1,
  PLENUM-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  30.5,
  15.2,
  3.0,
  30.5,
  15.2,
  2.4,
  0.0,
  15.2,
  2.4,
  0.0,
  15.2,
  3.0;

BuildingSurface:Detailed,
  WALL-1PF,
  Wall,
  WALL-1,
  PLENUM-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0,
  0.0,
  3.0,
  0.0,
  0.0,
  2.4,
  30.5,
  0.0,
  2.4,
  30.5,
  0.0,
  3.0;

BuildingSurface:Detailed,
  WALL-1PL,
  Wall,
  WALL-1,
  PLENUM-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0,
  15.2,
  3.0,
  0.0,
  15.2,
  2.4,
  0.0,
  0.0,
  2.4,
  0.0,
  0.0,
  3.0;

BuildingSurface:Detailed,
  WALL-1PR,
  Wall,
  WALL-1,
  PLENUM-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  30.5,
  0.0,
  3.0,
  30.5,
  0.0,
  2.4,
  30.5,
  15.2,
  2.4,
  30.5,
  15.2,
  3.0;

Coil:Cooling:DX:SingleSpeed,
  Heat Pump 1 Cooling Coil,
  ,
  Autosize,
  Autosize,
  3,
  Autosize,
  ,
  ,
  Heat Pump 1 Supply Fan Outlet,
  Heat Pump 1 Cooling Coil Outlet,
  Heat Pump 1 Cool Coil Cap-FT,
  Heat Pump 1 Cool Coil Cap-FF,
  Heat Pump 1 Cool Coil EIR-FT,
  Heat Pump 1 Cool Coil EIR-FF,
  Heat Pump 1 Cool Coil PLF,
  ,
  0,
  0,
  0,
  0,
  Heat Pump 1 Cooling Coil Condenser Inlet,
  AirCooled,
  0,
  ,
  0,
  0,
  ,
  10;

Coil:Cooling:DX:SingleSpeed,
  Heat Pump 2 Cooling Coil,
  ,
  Autosize,
  Autosize,
  3,
  Autosize,
  ,
  ,
  Heat Pump 2 Supply Fan Outlet,
  Heat Pump 2 Cooling Coil Outlet,
  Heat Pump 2 Cool Coil Cap-FT,
  Heat Pump 2 Cool Coil Cap-FF,
  Heat Pump 2 Cool Coil EIR-FT,
  Heat Pump 2 Cool Coil EIR-FF,
  Heat Pump 2 Cool Coil PLF,
  ,
  0,
  0,
  0,
  0,
  Heat Pump 2 Cooling Coil Condenser Inlet,
  AirCooled,
  0,
  ,
  0,
  0,
  ,
  10;

Coil:Cooling:DX:SingleSpeed,
  Heat Pump 3 Cooling Coil,
  ,
  Autosize,
  Autosize,
  3,
  Autosize,
  ,
  ,
  Heat Pump 3 Supply Fan Outlet,
  Heat Pump 3 Cooling Coil Outlet,
  Heat Pump 3 Cool Coil Cap-FT,
  Heat Pump 3 Cool Coil Cap-FF,
  Heat Pump 3 Cool Coil EIR-FT,
  Heat Pump 3 Cool Coil EIR-FF,
  Heat Pump 3 Cool Coil PLF,
  ,
  0,
  0,
  0,
  0,
  Heat Pump 3 Cooling Coil Condenser Inlet,
  AirCooled,
  0,
  ,
  0,
  0,
  ,
  10;

Coil:Cooling:DX:SingleSpeed,
  Heat Pump 4 Cooling Coil,
  ,
  Autosize,
  Autosize,
  3,
  Autosize,
  ,
  ,
  Heat Pump 4 Supply Fan Outlet,
  Heat Pump 4 Cooling Coil Outlet,
  Heat Pump 4 Cool Coil Cap-FT,
  Heat Pump 4 Cool Coil Cap-FF,
  Heat Pump 4 Cool Coil EIR-FT,
  Heat Pump 4 Cool Coil EIR-FF,
  Heat Pump 4 Cool Coil PLF,
  ,
  0,
  0,
  0,
  0,
  Heat Pump 4 Cooling Coil Condenser Inlet,
  AirCooled,
  0,
  ,
  0,
  0,
  ,
  10;

Coil:Cooling:DX:SingleSpeed,
  Heat Pump 5 Cooling Coil,
  ,
  Autosize,
  Autosize,
  3,
  Autosize,
  ,
  ,
  Heat Pump 5 Supply Fan Outlet,
  Heat Pump 5 Cooling Coil Outlet,
  Heat Pump 5 Cool Coil Cap-FT,
  Heat Pump 5 Cool Coil Cap-FF,
  Heat Pump 5 Cool Coil EIR-FT,
  Heat Pump 5 Cool Coil EIR-FF,
  Heat Pump 5 Cool Coil PLF,
  ,
  0,
  0,
  0,
  0,
  Heat Pump 5 Cooling Coil Condenser Inlet,
  AirCooled,
  0,
  ,
  0,
  0,
  ,
  10;

Coil:Heating:DX:SingleSpeed,
  Heat Pump 1 HP Heating Coil,
  ,
  Autosize,
  2.75,
  Autosize,
  ,
  ,
  Heat Pump 1 Cooling Coil Outlet,
  Heat Pump 1 Heating Coil Outlet,
  Heat Pump 1 HP Heating Coil Cap-FT,
  Heat Pump 1 HP Heating Coil Cap-FF,
  Heat Pump 1 HP Heating Coil EIR-FT,
  Heat Pump 1 HP Heating Coil EIR-FF,
  Heat Pump 1 HP Heating Coil PLF,
  Heat Pump 1 HP Heating Coil DefrEIR-FT,
  -8,
  ,
  5,
  0,
  ,
  0,
  ReverseCycle,
  Timed,
  0.058333,
  Autosize;

Coil:Heating:DX:SingleSpeed,
  Heat Pump 2 HP Heating Coil,
  ,
  Autosize,
  2.75,
  Autosize,
  ,
  ,
  Heat Pump 2 Cooling Coil Outlet,
  Heat Pump 2 Heating Coil Outlet,
  Heat Pump 2 HP Heating Coil Cap-FT,
  Heat Pump 2 HP Heating Coil Cap-FF,
  Heat Pump 2 HP Heating Coil EIR-FT,
  Heat Pump 2 HP Heating Coil EIR-FF,
  Heat Pump 2 HP Heating Coil PLF,
  Heat Pump 2 HP Heating Coil DefrEIR-FT,
  -8,
  ,
  5,
  0,
  ,
  0,
  ReverseCycle,
  Timed,
  0.058333,
  Autosize;

Coil:Heating:DX:SingleSpeed,
  Heat Pump 3 HP Heating Coil,
  ,
  Autosize,
  2.75,
  Autosize,
  ,
  ,
  Heat Pump 3 Cooling Coil Outlet,
  Heat Pump 3 Heating Coil Outlet,
  Heat Pump 3 HP Heating Coil Cap-FT,
  Heat Pump 3 HP Heating Coil Cap-FF,
  Heat Pump 3 HP Heating Coil EIR-FT,
  Heat Pump 3 HP Heating Coil EIR-FF,
  Heat Pump 3 HP Heating Coil PLF,
  Heat Pump 3 HP Heating Coil DefrEIR-FT,
  -8,
  ,
  5,
  0,
  ,
  0,
  ReverseCycle,
  Timed,
  0.058333,
  Autosize;

Coil:Heating:DX:SingleSpeed,
  Heat Pump 4 HP Heating Coil,
  ,
  Autosize,
  2.75,
  Autosize,
  ,
  ,
  Heat Pump 4 Cooling Coil Outlet,
  Heat Pump 4 Heating Coil Outlet,
  Heat Pump 4 HP Heating Coil Cap-FT,
  Heat Pump 4 HP Heating Coil Cap-FF,
  Heat Pump 4 HP Heating Coil EIR-FT,
  Heat Pump 4 HP Heating Coil EIR-FF,
  Heat Pump 4 HP Heating Coil PLF,
  Heat Pump 4 HP Heating Coil DefrEIR-FT,
  -8,
  ,
  5,
  0,
  ,
  0,
  ReverseCycle,
  Timed,
  0.058333,
  Autosize;

Coil:Heating:DX:SingleSpeed,
  Heat Pump 5 HP Heating Coil,
  ,
  Autosize,
  2.75,
  Autosize,
  ,
  ,
  Heat Pump 5 Cooling Coil Outlet,
  Heat Pump 5 Heating Coil Outlet,
  Heat Pump 5 HP Heating Coil Cap-FT,
  Heat Pump 5 HP Heating Coil Cap-FF,
  Heat Pump 5 HP Heating Coil EIR-FT,
  Heat Pump 5 HP Heating Coil EIR-FF,
  Heat Pump 5 HP Heating Coil PLF,
  Heat Pump 5 HP Heating Coil DefrEIR-FT,
  -8,
  ,
  5,
  0,
  ,
  0,
  ReverseCycle,
  Timed,
  0.058333,
  Autosize;

Coil:Heating:Electric,
  Heat Pump 1 Sup Heat Coil,
  ,
  1,
  Autosize,
  Heat Pump 1 Heating Coil Outlet,
  Heat Pump 1 Air Loop Outlet;

Coil:Heating:Electric,
  Heat Pump 2 Sup Heat Coil,
  ,
  1,
  Autosize,
  Heat Pump 2 Heating Coil Outlet,
  Heat Pump 2 Air Loop Outlet;

Coil:Heating:Electric,
  Heat Pump 3 Sup Heat Coil,
  ,
  1,
  Autosize,
  Heat Pump 3 Heating Coil Outlet,
  Heat Pump 3 Air Loop Outlet;

Coil:Heating:Electric,
  Heat Pump 4 Sup Heat Coil,
  ,
  1,
  Autosize,
  Heat Pump 4 Heating Coil Outlet,
  Heat Pump 4 Air Loop Outlet;

Coil:Heating:Electric,
  Heat Pump 5 Sup Heat Coil,
  ,
  1,
  Autosize,
  Heat Pump 5 Heating Coil Outlet,
  Heat Pump 5 Air Loop Outlet;

Construction,
  CLNG-1,
  MAT-CLNG-1;

Construction,
  Dbl Clr 3mm/13mm Air,
  CLEAR 3MM,
  AIR 13MM,
  CLEAR 3MM;

Construction,
  FLOOR-SLAB-1,
  CC03;

Construction,
  INT-WALL-1,
  GP02,
  AL21,
  GP02;

Construction,
  ROOF-1,
  RG01,
  BR01,
  IN46,
  WD01;

Construction,
  Sgl Grey 3mm,
  GREY 3MM;

Construction,
  WALL-1,
  WD01,
  PW03,
  IN02,
  GP01;

Controller:OutdoorAir,
  Heat Pump 1 OA Controller,
  Heat Pump 1 Relief Air Outlet,
  Heat Pump 1 Air Loop Inlet,
  Heat Pump 1 Mixed Air Outlet,
  Heat Pump 1 Outside Air Inlet,
  Autosize,
  Autosize,
  DifferentialDryBulb,
  ModulateFlow,
  19,
  ,
  ,
  ,
  ,
  NoLockout,
  FixedMinimum,
  Min OA Sched;

Controller:OutdoorAir,
  Heat Pump 2 OA Controller,
  Heat Pump 2 Relief Air Outlet,
  Heat Pump 2 Air Loop Inlet,
  Heat Pump 2 Mixed Air Outlet,
  Heat Pump 2 Outside Air Inlet,
  Autosize,
  Autosize,
  DifferentialDryBulb,
  ModulateFlow,
  19,
  ,
  ,
  ,
  ,
  NoLockout,
  FixedMinimum,
  Min OA Sched;

Controller:OutdoorAir,
  Heat Pump 3 OA Controller,
  Heat Pump 3 Relief Air Outlet,
  Heat Pump 3 Air Loop Inlet,
  Heat Pump 3 Mixed Air Outlet,
  Heat Pump 3 Outside Air Inlet,
  Autosize,
  Autosize,
  DifferentialDryBulb,
  ModulateFlow,
  19,
  ,
  ,
  ,
  ,
  NoLockout,
  FixedMinimum,
  Min OA Sched;

Controller:OutdoorAir,
  Heat Pump 4 OA Controller,
  Heat Pump 4 Relief Air Outlet,
  Heat Pump 4 Air Loop Inlet,
  Heat Pump 4 Mixed Air Outlet,
  Heat Pump 4 Outside Air Inlet,
  Autosize,
  Autosize,
  DifferentialDryBulb,
  ModulateFlow,
  19,
  ,
  ,
  ,
  ,
  NoLockout,
  FixedMinimum,
  Min OA Sched;

Controller:OutdoorAir,
  Heat Pump 5 OA Controller,
  Heat Pump 5 Relief Air Outlet,
  Heat Pump 5 Air Loop Inlet,
  Heat Pump 5 Mixed Air Outlet,
  Heat Pump 5 Outside Air Inlet,
  Autosize,
  Autosize,
  DifferentialDryBulb,
  ModulateFlow,
  19,
  ,
  ,
  ,
  ,
  NoLockout,
  FixedMinimum,
  Min OA Sched;

Curve:Biquadratic,
  Heat Pump 1 Cool Coil Cap-FT,
  0.942587793,
  0.009543347,
  0.00068377,
  -0.011042676,
  0.000005249,
  -0.00000972,
  12.77778,
  23.88889,
  18.0,
  46.11111;

Curve:Biquadratic,
  Heat Pump 1 Cool Coil EIR-FT,
  0.342414409,
  0.034885008,
  -0.0006237,
  0.004977216,
  0.000437951,
  -0.000728028,
  12.77778,
  23.88889,
  18.0,
  46.11111;

Curve:Biquadratic,
  Heat Pump 1 HP Heating Coil DefrEIR-FT,
  1,
  0,
  0,
  0,
  0,
  0,
  0,
  50,
  0,
  50;

Curve:Biquadratic,
  Heat Pump 2 Cool Coil Cap-FT,
  0.942587793,
  0.009543347,
  0.00068377,
  -0.011042676,
  0.000005249,
  -0.00000972,
  12.77778,
  23.88889,
  18.0,
  46.11111;

Curve:Biquadratic,
  Heat Pump 2 Cool Coil EIR-FT,
  0.342414409,
  0.034885008,
  -0.0006237,
  0.004977216,
  0.000437951,
  -0.000728028,
  12.77778,
  23.88889,
  18.0,
  46.11111;

Curve:Biquadratic,
  Heat Pump 2 HP Heating Coil DefrEIR-FT,
  1,
  0,
  0,
  0,
  0,
  0,
  0,
  50,
  0,
  50;

Curve:Biquadratic,
  Heat Pump 3 Cool Coil Cap-FT,
  0.942587793,
  0.009543347,
  0.00068377,
  -0.011042676,
  0.000005249,
  -0.00000972,
  12.77778,
  23.88889,
  18.0,
  46.11111;

Curve:Biquadratic,
  Heat Pump 3 Cool Coil EIR-FT,
  0.342414409,
  0.034885008,
  -0.0006237,
  0.004977216,
  0.000437951,
  -0.000728028,
  12.77778,
  23.88889,
  18.0,
  46.11111;

Curve:Biquadratic,
  Heat Pump 3 HP Heating Coil DefrEIR-FT,
  1,
  0,
  0,
  0,
  0,
  0,
  0,
  50,
  0,
  50;

Curve:Biquadratic,
  Heat Pump 4 Cool Coil Cap-FT,
  0.942587793,
  0.009543347,
  0.00068377,
  -0.011042676,
  0.000005249,
  -0.00000972,
  12.77778,
  23.88889,
  18.0,
  46.11111;

Curve:Biquadratic,
  Heat Pump 4 Cool Coil EIR-FT,
  0.342414409,
  0.034885008,
  -0.0006237,
  0.004977216,
  0.000437951,
  -0.000728028,
  12.77778,
  23.88889,
  18.0,
  46.11111;

Curve:Biquadratic,
  Heat Pump 4 HP Heating Coil DefrEIR-FT,
  1,
  0,
  0,
  0,
  0,
  0,
  0,
  50,
  0,
  50;

Curve:Biquadratic,
  Heat Pump 5 Cool Coil Cap-FT,
  0.942587793,
  0.009543347,
  0.00068377,
  -0.011042676,
  0.000005249,
  -0.00000972,
  12.77778,
  23.88889,
  18.0,
  46.11111;

Curve:Biquadratic,
  Heat Pump 5 Cool Coil EIR-FT,
  0.342414409,
  0.034885008,
  -0.0006237,
  0.004977216,
  0.000437951,
  -0.000728028,
  12.77778,
  23.88889,
  18.0,
  46.11111;

Curve:Biquadratic,
  Heat Pump 5 HP Heating Coil DefrEIR-FT,
  1,
  0,
  0,
  0,
  0,
  0,
  0,
  50,
  0,
  50;

Curve:Cubic,
  Heat Pump 1 HP Heating Coil Cap-FF,
  0.84,
  0.16,
  0.0,
  0.0,
  0.5,
  1.5;

Curve:Cubic,
  Heat Pump 1 HP Heating Coil Cap-FT,
  0.758746,
  0.027626,
  0.000148716,
  0.0000034992,
  -20.0,
  20.0;

Curve:Cubic,
  Heat Pump 1 HP Heating Coil EIR-FT,
  1.19248,
  -0.0300438,
  0.00103745,
  -0.000023328,
  -20.0,
  20.0;

Curve:Cubic,
  Heat Pump 2 HP Heating Coil Cap-FF,
  0.84,
  0.16,
  0.0,
  0.0,
  0.5,
  1.5;

Curve:Cubic,
  Heat Pump 2 HP Heating Coil Cap-FT,
  0.758746,
  0.027626,
  0.000148716,
  0.0000034992,
  -20.0,
  20.0;

Curve:Cubic,
  Heat Pump 2 HP Heating Coil EIR-FT,
  1.19248,
  -0.0300438,
  0.00103745,
  -0.000023328,
  -20.0,
  20.0;

Curve:Cubic,
  Heat Pump 3 HP Heating Coil Cap-FF,
  0.84,
  0.16,
  0.0,
  0.0,
  0.5,
  1.5;

Curve:Cubic,
  Heat Pump 3 HP Heating Coil Cap-FT,
  0.758746,
  0.027626,
  0.000148716,
  0.0000034992,
  -20.0,
  20.0;

Curve:Cubic,
  Heat Pump 3 HP Heating Coil EIR-FT,
  1.19248,
  -0.0300438,
  0.00103745,
  -0.000023328,
  -20.0,
  20.0;

Curve:Cubic,
  Heat Pump 4 HP Heating Coil Cap-FF,
  0.84,
  0.16,
  0.0,
  0.0,
  0.5,
  1.5;

Curve:Cubic,
  Heat Pump 4 HP Heating Coil Cap-FT,
  0.758746,
  0.027626,
  0.000148716,
  0.0000034992,
  -20.0,
  20.0;

Curve:Cubic,
  Heat Pump 4 HP Heating Coil EIR-FT,
  1.19248,
  -0.0300438,
  0.00103745,
  -0.000023328,
  -20.0,
  20.0;

Curve:Cubic,
  Heat Pump 5 HP Heating Coil Cap-FF,
  0.84,
  0.16,
  0.0,
  0.0,
  0.5,
  1.5;

Curve:Cubic,
  Heat Pump 5 HP Heating Coil Cap-FT,
  0.758746,
  0.027626,
  0.000148716,
  0.0000034992,
  -20.0,
  20.0;

Curve:Cubic,
  Heat Pump 5 HP Heating Coil EIR-FT,
  1.19248,
  -0.0300438,
  0.00103745,
  -0.000023328,
  -20.0,
  20.0;

Curve:Quadratic,
  Heat Pump 1 Cool Coil Cap-FF,
  0.8,
  0.2,
  0,
  0.5,
  1.5;

Curve:Quadratic,
  Heat Pump 1 Cool Coil EIR-FF,
  1.1552,
  -0.1808,
  0.0256,
  0.5,
  1.5;

Curve:Quadratic,
  Heat Pump 1 Cool Coil PLF,
  0.85,
  0.15,
  0,
  0,
  1;

Curve:Quadratic,
  Heat Pump 1 HP Heating Coil EIR-FF,
  1.3824,
  -0.4336,
  0.0512,
  0.0,
  1.0;

Curve:Quadratic,
  Heat Pump 1 HP Heating Coil PLF,
  0.75,
  0.25,
  0.0,
  0.0,
  1.0;

Curve:Quadratic,
  Heat Pump 2 Cool Coil Cap-FF,
  0.8,
  0.2,
  0,
  0.5,
  1.5;

Curve:Quadratic,
  Heat Pump 2 Cool Coil EIR-FF,
  1.1552,
  -0.1808,
  0.0256,
  0.5,
  1.5;

Curve:Quadratic,
  Heat Pump 2 Cool Coil PLF,
  0.85,
  0.15,
  0,
  0,
  1;

Curve:Quadratic,
  Heat Pump 2 HP Heating Coil EIR-FF,
  1.3824,
  -0.4336,
  0.0512,
  0.0,
  1.0;

Curve:Quadratic,
  Heat Pump 2 HP Heating Coil PLF,
  0.75,
  0.25,
  0.0,
  0.0,
  1.0;

Curve:Quadratic,
  Heat Pump 3 Cool Coil Cap-FF,
  0.8,
  0.2,
  0,
  0.5,
  1.5;

Curve:Quadratic,
  Heat Pump 3 Cool Coil EIR-FF,
  1.1552,
  -0.1808,
  0.0256,
  0.5,
  1.5;

Curve:Quadratic,
  Heat Pump 3 Cool Coil PLF,
  0.85,
  0.15,
  0,
  0,
  1;

Curve:Quadratic,
  Heat Pump 3 HP Heating Coil EIR-FF,
  1.3824,
  -0.4336,
  0.0512,
  0.0,
  1.0;

Curve:Quadratic,
  Heat Pump 3 HP Heating Coil PLF,
  0.75,
  0.25,
  0.0,
  0.0,
  1.0;

Curve:Quadratic,
  Heat Pump 4 Cool Coil Cap-FF,
  0.8,
  0.2,
  0,
  0.5,
  1.5;

Curve:Quadratic,
  Heat Pump 4 Cool Coil EIR-FF,
  1.1552,
  -0.1808,
  0.0256,
  0.5,
  1.5;

Curve:Quadratic,
  Heat Pump 4 Cool Coil PLF,
  0.85,
  0.15,
  0,
  0,
  1;

Curve:Quadratic,
  Heat Pump 4 HP Heating Coil EIR-FF,
  1.3824,
  -0.4336,
  0.0512,
  0.0,
  1.0;

Curve:Quadratic,
  Heat Pump 4 HP Heating Coil PLF,
  0.75,
  0.25,
  0.0,
  0.0,
  1.0;

Curve:Quadratic,
  Heat Pump 5 Cool Coil Cap-FF,
  0.8,
  0.2,
  0,
  0.5,
  1.5;

Curve:Quadratic,
  Heat Pump 5 Cool Coil EIR-FF,
  1.1552,
  -0.1808,
  0.0256,
  0.5,
  1.5;

Curve:Quadratic,
  Heat Pump 5 Cool Coil PLF,
  0.85,
  0.15,
  0,
  0,
  1;

Curve:Quadratic,
  Heat Pump 5 HP Heating Coil EIR-FF,
  1.3824,
  -0.4336,
  0.0512,
  0.0,
  1.0;

Curve:Quadratic,
  Heat Pump 5 HP Heating Coil PLF,
  0.75,
  0.25,
  0.0,
  0.0,
  1.0;

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE1-1,
  Flow/Person,
  0.00944,
  0.0,
  0.0;

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE2-1,
  Flow/Person,
  0.00944,
  0.0,
  0.0;

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE3-1,
  Flow/Person,
  0.00944,
  0.0,
  0.0;

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE4-1,
  Flow/Person,
  0.00944,
  0.0,
  0.0;

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE5-1,
  Flow/Person,
  0.00944,
  0.0,
  0.0;

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE1-1,
  1,
  1;

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE2-1,
  1,
  1;

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE3-1,
  1,
  1;

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE4-1,
  1,
  1;

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE5-1,
  1,
  1;

ElectricEquipment,
  SPACE1-1 ElecEq 1,
  SPACE1-1,
  EQUIP-1,
  EquipmentLevel,
  1056,
  ,
  ,
  0,
  0.3,
  0;

ElectricEquipment,
  SPACE2-1 ElecEq 1,
  SPACE2-1,
  EQUIP-1,
  EquipmentLevel,
  456,
  ,
  ,
  0,
  0.3,
  0;

ElectricEquipment,
  SPACE3-1 ElecEq 1,
  SPACE3-1,
  EQUIP-1,
  EquipmentLevel,
  1056,
  ,
  ,
  0,
  0.3,
  0;

ElectricEquipment,
  SPACE4-1 ElecEq 1,
  SPACE4-1,
  EQUIP-1,
  EquipmentLevel,
  456,
  ,
  ,
  0,
  0.3,
  0;

ElectricEquipment,
  SPACE5-1 ElecEq 1,
  SPACE5-1,
  EQUIP-1,
  EquipmentLevel,
  1976,
  ,
  ,
  0,
  0.3,
  0;

Fan:OnOff,
  Heat Pump 1 Supply Fan,
  FanAvailSched,
  0.7,
  600,
  Autosize,
  0.9,
  1,
  Heat Pump 1 Mixed Air Outlet,
  Heat Pump 1 Supply Fan Outlet;

Fan:OnOff,
  Heat Pump 2 Supply Fan,
  FanAvailSched,
  0.7,
  600,
  Autosize,
  0.9,
  1,
  Heat Pump 2 Mixed Air Outlet,
  Heat Pump 2 Supply Fan Outlet;

Fan:OnOff,
  Heat Pump 3 Supply Fan,
  FanAvailSched,
  0.7,
  600,
  Autosize,
  0.9,
  1,
  Heat Pump 3 Mixed Air Outlet,
  Heat Pump 3 Supply Fan Outlet;

Fan:OnOff,
  Heat Pump 4 Supply Fan,
  FanAvailSched,
  0.7,
  600,
  Autosize,
  0.9,
  1,
  Heat Pump 4 Mixed Air Outlet,
  Heat Pump 4 Supply Fan Outlet;

Fan:OnOff,
  Heat Pump 5 Supply Fan,
  FanAvailSched,
  0.7,
  600,
  Autosize,
  0.9,
  1,
  Heat Pump 5 Mixed Air Outlet,
  Heat Pump 5 Supply Fan Outlet;

FenestrationSurface:Detailed,
  DB-1,
  GlassDoor,
  Sgl Grey 3mm,
  BACK-1,
  ,
  0.5,
  ,
  1,
  4,
  9.1,
  15.2,
  2.1,
  9.1,
  15.2,
  0.0,
  7.0,
  15.2,
  0.0,
  7.0,
  15.2,
  2.1;

FenestrationSurface:Detailed,
  DF-1,
  GlassDoor,
  Sgl Grey 3mm,
  FRONT-1,
  ,
  0.5,
  ,
  1,
  4,
  21.3,
  0.0,
  2.1,
  21.3,
  0.0,
  0.0,
  23.8,
  0.0,
  0.0,
  23.8,
  0.0,
  2.1;

FenestrationSurface:Detailed,
  WB-1,
  Window,
  Dbl Clr 3mm/13mm Air,
  BACK-1,
  ,
  0.5,
  ,
  1,
  4,
  27.4,
  15.2,
  2.1,
  27.4,
  15.2,
  0.9,
  13.7,
  15.2,
  0.9,
  13.7,
  15.2,
  2.1;

FenestrationSurface:Detailed,
  WF-1,
  Window,
  Dbl Clr 3mm/13mm Air,
  FRONT-1,
  ,
  0.5,
  ,
  1,
  4,
  3.0,
  0.0,
  2.1,
  3.0,
  0.0,
  0.9,
  16.8,
  0.0,
  0.9,
  16.8,
  0.0,
  2.1;

FenestrationSurface:Detailed,
  WL-1,
  Window,
  Dbl Clr 3mm/13mm Air,
  LEFT-1,
  ,
  0.5,
  ,
  1,
  4,
  0.0,
  11.4,
  2.1,
  0.0,
  11.4,
  0.9,
  0.0,
  3.8,
  0.9,
  0.0,
  3.8,
  2.1;

FenestrationSurface:Detailed,
  WR-1,
  Window,
  Dbl Clr 3mm/13mm Air,
  RIGHT-1,
  ,
  0.5,
  ,
  1,
  4,
  30.5,
  3.8,
  2.1,
  30.5,
  3.8,
  0.9,
  30.5,
  11.4,
  0.9,
  30.5,
  11.4,
  2.1;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

HeatBalanceAlgorithm,
  ConductionTransferFunction;

Lights,
  SPACE1-1 Lights 1,
  SPACE1-1,
  LIGHTS-1,
  LightingLevel,
  1584,
  ,
  ,
  0,
  0.59,
  0.2,
  0,
  GeneralLights;

Lights,
  SPACE2-1 Lights 1,
  SPACE2-1,
  LIGHTS-1,
  LightingLevel,
  684,
  ,
  ,
  0,
  0.59,
  0.2,
  0,
  GeneralLights;

Lights,
  SPACE3-1 Lights 1,
  SPACE3-1,
  LIGHTS-1,
  LightingLevel,
  1584,
  ,
  ,
  0,
  0.59,
  0.2,
  0,
  GeneralLights;

Lights,
  SPACE4-1 Lights 1,
  SPACE4-1,
  LIGHTS-1,
  LightingLevel,
  684,
  ,
  ,
  0,
  0.59,
  0.2,
  0,
  GeneralLights;

Lights,
  SPACE5-1 Lights 1,
  SPACE5-1,
  LIGHTS-1,
  LightingLevel,
  2964,
  ,
  ,
  0,
  0.59,
  0.2,
  0,
  GeneralLights;

Material,
  BR01,
  VeryRough,
  0.0094999997,
  0.162,
  1121.0,
  1464.0,
  0.9,
  0.7,
  0.7;

Material,
  CC03,
  MediumRough,
  0.1016,
  1.31,
  2243.0,
  837.0,
  0.9,
  0.65,
  0.65;

Material,
  GP01,
  MediumSmooth,
  0.0127,
  0.16,
  801.0,
  837.0,
  0.9,
  0.75,
  0.75;

Material,
  GP02,
  MediumSmooth,
  0.015900001,
  0.16,
  801.0,
  837.0,
  0.9,
  0.75,
  0.75;

Material,
  IN02,
  Rough,
  0.090099998,
  0.043000001,
  10.0,
  837.0,
  0.9,
  0.75,
  0.75;

Material,
  IN46,
  VeryRough,
  0.076200001,
  0.023,
  24.0,
  1590.0,
  0.9,
  0.5,
  0.5;

Material,
  PW03,
  MediumSmooth,
  0.0127,
  0.115,
  545.0,
  1213.0,
  0.9,
  0.78,
  0.78;

Material,
  RG01,
  Rough,
  0.0127,
  1.442,
  881.0,
  1674.0,
  0.9,
  0.65,
  0.65;

Material,
  WD01,
  MediumSmooth,
  0.019099999,
  0.115,
  513.0,
  1381.0,
  0.9,
  0.78,
  0.78;

Material,
  WD10,
  MediumSmooth,
  0.667,
  0.115,
  513,
  1381,
  0.9,
  0.78,
  0.78;

Material:AirGap,
  AL21,
  0.157;

Material:AirGap,
  AL23,
  0.153;

Material:NoMass,
  CP01,
  Rough,
  0.367,
  0.9,
  0.75,
  0.75;

Material:NoMass,
  MAT-CLNG-1,
  Rough,
  0.65225929,
  0.65,
  0.65,
  0.65;

OutdoorAir:Mixer,
  Heat Pump 1 OA Mixing Box,
  Heat Pump 1 Mixed Air Outlet,
  Heat Pump 1 Outside Air Inlet,
  Heat Pump 1 Relief Air Outlet,
  Heat Pump 1 Air Loop Inlet;

OutdoorAir:Mixer,
  Heat Pump 2 OA Mixing Box,
  Heat Pump 2 Mixed Air Outlet,
  Heat Pump 2 Outside Air Inlet,
  Heat Pump 2 Relief Air Outlet,
  Heat Pump 2 Air Loop Inlet;

OutdoorAir:Mixer,
  Heat Pump 3 OA Mixing Box,
  Heat Pump 3 Mixed Air Outlet,
  Heat Pump 3 Outside Air Inlet,
  Heat Pump 3 Relief Air Outlet,
  Heat Pump 3 Air Loop Inlet;

OutdoorAir:Mixer,
  Heat Pump 4 OA Mixing Box,
  Heat Pump 4 Mixed Air Outlet,
  Heat Pump 4 Outside Air Inlet,
  Heat Pump 4 Relief Air Outlet,
  Heat Pump 4 Air Loop Inlet;

OutdoorAir:Mixer,
  Heat Pump 5 OA Mixing Box,
  Heat Pump 5 Mixed Air Outlet,
  Heat Pump 5 Outside Air Inlet,
  Heat Pump 5 Relief Air Outlet,
  Heat Pump 5 Air Loop Inlet;

OutdoorAir:Node,
  Heat Pump 1 Cooling Coil Condenser Inlet,
  -1;

OutdoorAir:Node,
  Heat Pump 2 Cooling Coil Condenser Inlet,
  -1;

OutdoorAir:Node,
  Heat Pump 3 Cooling Coil Condenser Inlet,
  -1;

OutdoorAir:Node,
  Heat Pump 4 Cooling Coil Condenser Inlet,
  -1;

OutdoorAir:Node,
  Heat Pump 5 Cooling Coil Condenser Inlet,
  -1;

OutdoorAir:NodeList,
  Heat Pump 1 Outside Air Inlet;

OutdoorAir:NodeList,
  Heat Pump 2 Outside Air Inlet;

OutdoorAir:NodeList,
  Heat Pump 3 Outside Air Inlet;

OutdoorAir:NodeList,
  Heat Pump 4 Outside Air Inlet;

OutdoorAir:NodeList,
  Heat Pump 5 Outside Air Inlet;

Output:Meter,
  Electricity:Facility,
  Timestep;

Output:Meter,
  Electricity:HVAC,
  Timestep;

Output:Meter,
  ElectricityNet:Facility,
  Timestep;

Output:Meter:MeterFileOnly,
  Electricity:Facility,
  Monthly;

Output:Meter:MeterFileOnly,
  Electricity:Building,
  Monthly;

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,
  Monthly;

Output:Meter:MeterFileOnly,
  Electricity:HVAC,
  Monthly;

Output:Meter:MeterFileOnly,
  Electricity:Facility,
  RunPeriod;

Output:Meter:MeterFileOnly,
  Electricity:Building,
  RunPeriod;

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,
  RunPeriod;

Output:Meter:MeterFileOnly,
  Electricity:HVAC,
  RunPeriod;

Output:SQLite,
  SimpleAndTabular;

Output:Surfaces:Drawing,
  DXF;

Output:Surfaces:List,
  Lines;

Output:Table:SummaryReports,
  AllSummary;

Output:Variable,
  Whole Building,
  Facility Total Electricity Demand Rate,
  Timestep;

Output:Variable,
  EcoLoop Actuated Cooling Setpoint,
  Schedule Value,
  Timestep;

Output:Variable,
  EcoLoop Actuated Heating Setpoint,
  Schedule Value,
  Timestep;

Output:Variable,
  EcoLoop Reference Cooling Setpoint,
  Schedule Value,
  Timestep;

Output:Variable,
  EcoLoop Reference Heating Setpoint,
  Schedule Value,
  Timestep;

Output:Variable,
  Environment,
  Site Outdoor Air Drybulb Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Air Relative Humidity,
  Timestep;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Operative Temperature,
  Timestep;

Output:Variable,
  *,
  Zone People Occupant Count,
  Timestep;

Output:Variable,
  *,
  Zone Thermal Comfort Fanger Model PMV,
  Timestep;

Output:Variable,
  *,
  Zone Thermal Comfort Fanger Model PPD,
  Timestep;

Output:Variable,
  *,
  Zone Thermostat Cooling Setpoint Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Thermostat Heating Setpoint Temperature,
  Timestep;

Output:Variable,
  *,
  Site Outdoor Air Drybulb Temperature,
  Hourly;

Output:Variable,
  *,
  Zone Air Temperature,
  Hourly;

Output:Variable,
  *,
  Zone Air System Sensible Cooling Rate,
  Hourly;

Output:Variable,
  *,
  Zone Air System Sensible Heating Rate,
  Hourly;

Output:Variable,
  *,
  Heating Coil Heating Rate,
  Hourly;

Output:Variable,
  *,
  Cooling Coil Total Cooling Rate,
  Hourly;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Hourly;

Output:Variable,
  *,
  Zone Mean Radiant Temperature,
  Hourly;

Output:Variable,
  *,
  Zone Operative Temperature,
  Hourly;

Output:Variable,
  *,
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,
  Hourly;

Output:Variable,
  *,
  Zone Air Humidity Ratio,
  Hourly;

Output:Variable,
  *,
  Zone Air Relative Humidity,
  Hourly;

Output:Variable,
  *,
  Zone Heating Setpoint Not Met While Occupied Time,
  Hourly;

Output:Variable,
  *,
  Zone Cooling Setpoint Not Met While Occupied Time,
  Hourly;

Output:VariableDictionary,
  regular;

OutputControl:Table:Style,
  HTML;

People,
  SPACE1-1 People 1,
  SPACE1-1,
  OCCUPY-1,
  People,
  11,
  ,
  ,
  0.3,
  ,
  ActSchd,
  ,
  ,
  EnclosureAveraged,
  ,
  EcoLoop Work Efficiency,
  ClothingInsulationSchedule,
  ,
  EcoLoop Summer Office Clothing,
  EcoLoop Air Velocity,
  Fanger;

People,
  SPACE2-1 People 1,
  SPACE2-1,
  OCCUPY-1,
  People,
  5,
  ,
  ,
  0.3,
  ,
  ActSchd,
  ,
  ,
  EnclosureAveraged,
  ,
  EcoLoop Work Efficiency,
  ClothingInsulationSchedule,
  ,
  EcoLoop Summer Office Clothing,
  EcoLoop Air Velocity,
  Fanger;

People,
  SPACE3-1 People 1,
  SPACE3-1,
  OCCUPY-1,
  People,
  11,
  ,
  ,
  0.3,
  ,
  ActSchd,
  ,
  ,
  EnclosureAveraged,
  ,
  EcoLoop Work Efficiency,
  ClothingInsulationSchedule,
  ,
  EcoLoop Summer Office Clothing,
  EcoLoop Air Velocity,
  Fanger;

People,
  SPACE4-1 People 1,
  SPACE4-1,
  OCCUPY-1,
  People,
  5,
  ,
  ,
  0.3,
  ,
  ActSchd,
  ,
  ,
  EnclosureAveraged,
  ,
  EcoLoop Work Efficiency,
  ClothingInsulationSchedule,
  ,
  EcoLoop Summer Office Clothing,
  EcoLoop Air Velocity,
  Fanger;

People,
  SPACE5-1 People 1,
  SPACE5-1,
  OCCUPY-1,
  People,
  20,
  ,
  ,
  0.3,
  ,
  ActSchd,
  ,
  ,
  EnclosureAveraged,
  ,
  EcoLoop Work Efficiency,
  ClothingInsulationSchedule,
  ,
  EcoLoop Summer Office Clothing,
  EcoLoop Air Velocity,
  Fanger;

RunPeriod,
  EcoLoop Evaluation Period,
  7,
  15,
  ,
  7,
  21,
  ,
  Tuesday,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

Schedule:Compact,
  ActSchd,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  117.239997864;

Schedule:Compact,
  Clg-SetP-Sch,
  Temperature,
  Through: 12/31,
  For: WeekDays CustomDay1 CustomDay2,
  Until: 7:00,
  32.0,
  Until: 21:00,
  24.0,
  Until: 24:00,
  32.0,
  For: WeekEnds Holiday,
  Until: 24:00,
  32.0,
  For: SummerDesignDay,
  Until: 24:00,
  24.0,
  For: WinterDesignDay,
  Until: 24:00,
  32.0;

Schedule:Compact,
  EQUIP-1,
  Fraction,
  Through: 12/31,
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,
  Until: 8:00,
  0.02,
  Until: 9:00,
  0.4,
  Until: 14:00,
  0.9,
  Until: 15:00,
  0.8,
  Until: 16:00,
  0.7,
  Until: 18:00,
  0.5,
  Until: 21:00,
  0.3,
  Until: 24:00,
  0.02,
  For: Weekends WinterDesignDay Holiday,
  Until: 24:00,
  0.02;

Schedule:Compact,
  EcoLoop Actuated Cooling Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,
  Until: 08:00,
  28.0,
  Until: 18:00,
  24.0,
  Until: 24:00,
  28.0,
  For: Weekends Holiday,
  Until: 24:00,
  28.0;

Schedule:Compact,
  EcoLoop Actuated Heating Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,
  Until: 08:00,
  18.0,
  Until: 18:00,
  20.0,
  Until: 24:00,
  18.0,
  For: Weekends Holiday,
  Until: 24:00,
  18.0;

Schedule:Compact,
  EcoLoop Reference Cooling Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,
  Until: 08:00,
  28.0,
  Until: 18:00,
  24.0,
  Until: 24:00,
  28.0,
  For: Weekends Holiday,
  Until: 24:00,
  28.0;

Schedule:Compact,
  EcoLoop Reference Heating Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,
  Until: 08:00,
  18.0,
  Until: 18:00,
  20.0,
  Until: 24:00,
  18.0,
  For: Weekends Holiday,
  Until: 24:00,
  18.0;

Schedule:Compact,
  FanAvailSched,
  Fraction,
  Through: 12/31,
  For: WeekDays CustomDay1 CustomDay2,
  Until: 7:00,
  0.0,
  Until: 21:00,
  1.0,
  Until: 24:00,
  0.0,
  For: Weekends Holiday,
  Until: 24:00,
  0.0,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  1.0;

Schedule:Compact,
  HVACTemplate-Always 0,
  HVACTemplate Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  HVACTemplate-Always 1,
  HVACTemplate Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  HVACTemplate-Always 4,
  HVACTemplate Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  4.0;

Schedule:Compact,
  Htg-SetP-Sch,
  Temperature,
  Through: 12/31,
  For: WeekDays CustomDay1 CustomDay2,
  Until: 6:00,
  13.0,
  Until: 7:00,
  18.0,
  Until: 21:00,
  23.0,
  Until: 24:00,
  13.0,
  For: WeekEnds Holiday,
  Until: 24:00,
  13.0,
  For: SummerDesignDay,
  Until: 24:00,
  13.0,
  For: WinterDesignDay,
  Until: 24:00,
  23.0;

Schedule:Compact,
  INFIL-SCH,
  Fraction,
  Through: 12/31,
  For: WeekDays CustomDay1 CustomDay2,
  Until: 7:00,
  1.0,
  Until: 21:00,
  0.0,
  Until: 24:00,
  1.0,
  For: Weekends Holiday,
  Until: 24:00,
  1.0,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  1.0;

Schedule:Compact,
  LIGHTS-1,
  Fraction,
  Through: 12/31,
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,
  Until: 8:00,
  0.05,
  Until: 9:00,
  0.9,
  Until: 10:00,
  0.95,
  Until: 11:00,
  1.0,
  Until: 12:00,
  0.95,
  Until: 13:00,
  0.8,
  Until: 14:00,
  0.9,
  Until: 18:00,
  1.0,
  Until: 19:00,
  0.6,
  Until: 21:00,
  0.4,
  Until: 24:00,
  0.05,
  For: Weekends WinterDesignDay Holiday,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Min OA Sched,
  Fraction,
  Through: 12/31,
  For: WeekDays CustomDay1 CustomDay2,
  Until: 8:00,
  0.0,
  Until: 21:00,
  1.0,
  Until: 24:00,
  0.0,
  For: Weekends Holiday,
  Until: 24:00,
  0.0,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  1.0;

Schedule:Compact,
  OCCUPY-1,
  Fraction,
  Through: 12/31,
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,
  Until: 8:00,
  0.0,
  Until: 11:00,
  1.0,
  Until: 12:00,
  0.8,
  Until: 13:00,
  0.4,
  Until: 14:00,
  0.8,
  Until: 18:00,
  1.0,
  Until: 19:00,
  0.5,
  Until: 21:00,
  0.1,
  Until: 24:00,
  0.0,
  For: Weekends WinterDesignDay Holiday,
  Until: 24:00,
  0.0;

Schedule:Compact,
  ShadeTransSch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Constant,
  EcoLoop Air Velocity,
  EcoLoop Air Velocity Limits,
  0.1;

Schedule:Constant,
  EcoLoop Summer Office Clothing,
  EcoLoop Clothing Insulation Limits,
  0.5;

Schedule:Constant,
  EcoLoop Work Efficiency,
  EcoLoop Work Efficiency Limits,
  0.0;

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  Control Type,
  0,
  4,
  Discrete;

ScheduleTypeLimits,
  EcoLoop Air Velocity Limits,
  0.0,
  2.0,
  Continuous,
  Velocity;

ScheduleTypeLimits,
  EcoLoop Clothing Insulation Limits,
  0.0,
  2.0,
  Continuous,
  Dimensionless;

ScheduleTypeLimits,
  EcoLoop Work Efficiency Limits,
  0.0,
  1.0,
  Continuous,
  Dimensionless;

ScheduleTypeLimits,
  FlowRate,
  0.0,
  10,
  Continuous;

ScheduleTypeLimits,
  Fraction,
  0.0,
  1.0,
  Continuous;

ScheduleTypeLimits,
  HVACTemplate Any Number;

ScheduleTypeLimits,
  On/Off,
  0,
  1,
  Discrete;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous,
  Temperature;

SetpointManager:MixedAir,
  Heat Pump 1 Cooling Coil Air Temp Manager,
  Temperature,
  Heat Pump 1 Air Loop Outlet,
  Heat Pump 1 Mixed Air Outlet,
  Heat Pump 1 Supply Fan Outlet,
  Heat Pump 1 Mixed Air Outlet;

SetpointManager:MixedAir,
  Heat Pump 2 Cooling Coil Air Temp Manager,
  Temperature,
  Heat Pump 2 Air Loop Outlet,
  Heat Pump 2 Mixed Air Outlet,
  Heat Pump 2 Supply Fan Outlet,
  Heat Pump 2 Mixed Air Outlet;

SetpointManager:MixedAir,
  Heat Pump 3 Cooling Coil Air Temp Manager,
  Temperature,
  Heat Pump 3 Air Loop Outlet,
  Heat Pump 3 Mixed Air Outlet,
  Heat Pump 3 Supply Fan Outlet,
  Heat Pump 3 Mixed Air Outlet;

SetpointManager:MixedAir,
  Heat Pump 4 Cooling Coil Air Temp Manager,
  Temperature,
  Heat Pump 4 Air Loop Outlet,
  Heat Pump 4 Mixed Air Outlet,
  Heat Pump 4 Supply Fan Outlet,
  Heat Pump 4 Mixed Air Outlet;

SetpointManager:MixedAir,
  Heat Pump 5 Cooling Coil Air Temp Manager,
  Temperature,
  Heat Pump 5 Air Loop Outlet,
  Heat Pump 5 Mixed Air Outlet,
  Heat Pump 5 Supply Fan Outlet,
  Heat Pump 5 Mixed Air Outlet;

SetpointManager:SingleZone:Cooling,
  Heat Pump 1 Economizer Supply Air Temp Manager,
  Temperature,
  13,
  45,
  SPACE1-1,
  SPACE1-1 Zone Air Node,
  SPACE1-1 Supply Inlet,
  Heat Pump 1 Air Loop Outlet;

SetpointManager:SingleZone:Cooling,
  Heat Pump 2 Economizer Supply Air Temp Manager,
  Temperature,
  13,
  45,
  SPACE2-1,
  SPACE2-1 Zone Air Node,
  SPACE2-1 Supply Inlet,
  Heat Pump 2 Air Loop Outlet;

SetpointManager:SingleZone:Cooling,
  Heat Pump 3 Economizer Supply Air Temp Manager,
  Temperature,
  13,
  45,
  SPACE3-1,
  SPACE3-1 Zone Air Node,
  SPACE3-1 Supply Inlet,
  Heat Pump 3 Air Loop Outlet;

SetpointManager:SingleZone:Cooling,
  Heat Pump 4 Economizer Supply Air Temp Manager,
  Temperature,
  13,
  45,
  SPACE4-1,
  SPACE4-1 Zone Air Node,
  SPACE4-1 Supply Inlet,
  Heat Pump 4 Air Loop Outlet;

SetpointManager:SingleZone:Cooling,
  Heat Pump 5 Economizer Supply Air Temp Manager,
  Temperature,
  13,
  45,
  SPACE5-1,
  SPACE5-1 Zone Air Node,
  SPACE5-1 Supply Inlet,
  Heat Pump 5 Air Loop Outlet;

Shading:Zone:Detailed,
  Main South Overhang,
  FRONT-1,
  ShadeTransSch,
  4,
  0.0,
  -1.3,
  2.2,
  0.0,
  0.0,
  2.2,
  19.8,
  0.0,
  2.2,
  19.8,
  -1.3,
  2.2;

Shading:Zone:Detailed,
  South Door Overhang,
  FRONT-1,
  ShadeTransSch,
  4,
  21.0,
  -2.0,
  2.6,
  21.0,
  0.0,
  2.6,
  24.1,
  0.0,
  2.6,
  24.1,
  -2.0,
  2.6;

SimulationControl,
  Yes,
  Yes,
  No,
  No,
  Yes,
  No,
  1;

Site:GroundTemperature:BuildingSurface,
  21.5,
  21.4,
  21.5,
  21.5,
  22.0,
  22.9,
  23.0,
  23.1,
  23.1,
  22.2,
  21.7,
  21.6;

Site:Location,
  CHICAGO_IL_USA TMY2-94846,
  41.78,
  -87.75,
  -6.0,
  190.0;

Sizing:Parameters,
  1.2,
  1.2;

Sizing:System,
  Heat Pump 1,
  Sensible,
  Autosize,
  1,
  7,
  0.008,
  11,
  0.008,
  14,
  50.0,
  NonCoincident,
  No,
  No,
  0.008,
  0.008,
  DesignDay,
  0,
  ,
  ,
  ,
  DesignDay,
  0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  Heat Pump 2,
  Sensible,
  Autosize,
  1,
  7,
  0.008,
  11,
  0.008,
  14,
  50.0,
  NonCoincident,
  No,
  No,
  0.008,
  0.008,
  DesignDay,
  0,
  ,
  ,
  ,
  DesignDay,
  0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  Heat Pump 3,
  Sensible,
  Autosize,
  1,
  7,
  0.008,
  11,
  0.008,
  14,
  50.0,
  NonCoincident,
  No,
  No,
  0.008,
  0.008,
  DesignDay,
  0,
  ,
  ,
  ,
  DesignDay,
  0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  Heat Pump 4,
  Sensible,
  Autosize,
  1,
  7,
  0.008,
  11,
  0.008,
  14,
  50.0,
  NonCoincident,
  No,
  No,
  0.008,
  0.008,
  DesignDay,
  0,
  ,
  ,
  ,
  DesignDay,
  0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  Heat Pump 5,
  Sensible,
  Autosize,
  1,
  7,
  0.008,
  11,
  0.008,
  14,
  50.0,
  NonCoincident,
  No,
  No,
  0.008,
  0.008,
  DesignDay,
  0,
  ,
  ,
  ,
  DesignDay,
  0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:Zone,
  SPACE1-1,
  SupplyAirTemperature,
  14,
  11.11,
  SupplyAirTemperature,
  50.0,
  ,
  0.008,
  0.008,
  SZ DSOA SPACE1-1,
  ,
  ,
  DesignDay,
  0,
  ,
  ,
  0,
  DesignDay,
  0,
  ,
  ,
  0,
  SZ DSZAD SPACE1-1;

Sizing:Zone,
  SPACE2-1,
  SupplyAirTemperature,
  14,
  11.11,
  SupplyAirTemperature,
  50.0,
  ,
  0.008,
  0.008,
  SZ DSOA SPACE2-1,
  ,
  ,
  DesignDay,
  0,
  ,
  ,
  0,
  DesignDay,
  0,
  ,
  ,
  0,
  SZ DSZAD SPACE2-1;

Sizing:Zone,
  SPACE3-1,
  SupplyAirTemperature,
  14,
  11.11,
  SupplyAirTemperature,
  50.0,
  ,
  0.008,
  0.008,
  SZ DSOA SPACE3-1,
  ,
  ,
  DesignDay,
  0,
  ,
  ,
  0,
  DesignDay,
  0,
  ,
  ,
  0,
  SZ DSZAD SPACE3-1;

Sizing:Zone,
  SPACE4-1,
  SupplyAirTemperature,
  14,
  11.11,
  SupplyAirTemperature,
  50.0,
  ,
  0.008,
  0.008,
  SZ DSOA SPACE4-1,
  ,
  ,
  DesignDay,
  0,
  ,
  ,
  0,
  DesignDay,
  0,
  ,
  ,
  0,
  SZ DSZAD SPACE4-1;

Sizing:Zone,
  SPACE5-1,
  SupplyAirTemperature,
  14,
  11.11,
  SupplyAirTemperature,
  50.0,
  ,
  0.008,
  0.008,
  SZ DSOA SPACE5-1,
  ,
  ,
  DesignDay,
  0,
  ,
  ,
  0,
  DesignDay,
  0,
  ,
  ,
  0,
  SZ DSZAD SPACE5-1;

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,
  7,
  21,
  SummerDesignDay,
  31.5,
  10.7,
  ,
  ,
  WetBulb,
  23.0,
  ,
  ,
  ,
  ,
  99063.0,
  5.3,
  230,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  1.0;

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,
  1,
  21,
  WinterDesignDay,
  -17.3,
  0.0,
  ,
  ,
  WetBulb,
  -17.3,
  ,
  ,
  ,
  ,
  99063.0,
  4.9,
  270,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0;

SurfaceConvectionAlgorithm:Inside,
  TARP;

SurfaceConvectionAlgorithm:Outside,
  TARP;

ThermostatSetpoint:DualSetpoint,
  All Zones Dual SP Control,
  EcoLoop Actuated Heating Setpoint,
  EcoLoop Actuated Cooling Setpoint;

Timestep,
  4;

Version,
  26.1;

WindowMaterial:Gas,
  AIR 6MM,
  Air,
  0.0063;

WindowMaterial:Gas,
  AIR 13MM,
  Air,
  0.0127;

WindowMaterial:Gas,
  ARGON 13MM,
  Argon,
  0.0127;

WindowMaterial:Glazing,
  CLEAR 3MM,
  SpectralAverage,
  ,
  0.003,
  0.837,
  0.075,
  0.075,
  0.898,
  0.081,
  0.081,
  0.0,
  0.84,
  0.84,
  0.9;

WindowMaterial:Glazing,
  CLEAR 6MM,
  SpectralAverage,
  ,
  0.006,
  0.775,
  0.071,
  0.071,
  0.881,
  0.08,
  0.08,
  0.0,
  0.84,
  0.84,
  0.9;

WindowMaterial:Glazing,
  GREY 3MM,
  SpectralAverage,
  ,
  0.003,
  0.626,
  0.061,
  0.061,
  0.611,
  0.061,
  0.061,
  0.0,
  0.84,
  0.84,
  0.9;

WindowMaterial:Glazing,
  LoE CLEAR 6MM,
  SpectralAverage,
  ,
  0.006,
  0.6,
  0.17,
  0.22,
  0.84,
  0.055,
  0.078,
  0.0,
  0.84,
  0.1,
  0.9;

Zone,
  PLENUM-1,
  0,
  0,
  0,
  0,
  1,
  1,
  0.609600067,
  283.2;

Zone,
  SPACE1-1,
  0,
  0,
  0,
  0,
  1,
  1,
  2.438400269,
  239.247360229;

Zone,
  SPACE2-1,
  0,
  0,
  0,
  0,
  1,
  1,
  2.438400269,
  103.311355591;

Zone,
  SPACE3-1,
  0,
  0,
  0,
  0,
  1,
  1,
  2.438400269,
  239.247360229;

Zone,
  SPACE4-1,
  0,
  0,
  0,
  0,
  1,
  1,
  2.438400269,
  103.311355591;

Zone,
  SPACE5-1,
  0,
  0,
  0,
  0,
  1,
  1,
  2.438400269,
  447.682556152;

ZoneControl:Thermostat,
  SPACE1-1 Thermostat,
  SPACE1-1,
  HVACTemplate-Always 4,
  ThermostatSetpoint:DualSetpoint,
  All Zones Dual SP Control;

ZoneControl:Thermostat,
  SPACE2-1 Thermostat,
  SPACE2-1,
  HVACTemplate-Always 4,
  ThermostatSetpoint:DualSetpoint,
  All Zones Dual SP Control;

ZoneControl:Thermostat,
  SPACE3-1 Thermostat,
  SPACE3-1,
  HVACTemplate-Always 4,
  ThermostatSetpoint:DualSetpoint,
  All Zones Dual SP Control;

ZoneControl:Thermostat,
  SPACE4-1 Thermostat,
  SPACE4-1,
  HVACTemplate-Always 4,
  ThermostatSetpoint:DualSetpoint,
  All Zones Dual SP Control;

ZoneControl:Thermostat,
  SPACE5-1 Thermostat,
  SPACE5-1,
  HVACTemplate-Always 4,
  ThermostatSetpoint:DualSetpoint,
  All Zones Dual SP Control;

ZoneHVAC:AirDistributionUnit,
  SPACE1-1 ATU,
  SPACE1-1 Supply Inlet,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE1-1 CV;

ZoneHVAC:AirDistributionUnit,
  SPACE2-1 ATU,
  SPACE2-1 Supply Inlet,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE2-1 CV;

ZoneHVAC:AirDistributionUnit,
  SPACE3-1 ATU,
  SPACE3-1 Supply Inlet,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE3-1 CV;

ZoneHVAC:AirDistributionUnit,
  SPACE4-1 ATU,
  SPACE4-1 Supply Inlet,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE4-1 CV;

ZoneHVAC:AirDistributionUnit,
  SPACE5-1 ATU,
  SPACE5-1 Supply Inlet,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE5-1 CV;

ZoneHVAC:EquipmentConnections,
  SPACE1-1,
  SPACE1-1 Equipment,
  SPACE1-1 Supply Inlet,
  ,
  SPACE1-1 Zone Air Node,
  SPACE1-1 Return Outlet;

ZoneHVAC:EquipmentConnections,
  SPACE2-1,
  SPACE2-1 Equipment,
  SPACE2-1 Supply Inlet,
  ,
  SPACE2-1 Zone Air Node,
  SPACE2-1 Return Outlet;

ZoneHVAC:EquipmentConnections,
  SPACE3-1,
  SPACE3-1 Equipment,
  SPACE3-1 Supply Inlet,
  ,
  SPACE3-1 Zone Air Node,
  SPACE3-1 Return Outlet;

ZoneHVAC:EquipmentConnections,
  SPACE4-1,
  SPACE4-1 Equipment,
  SPACE4-1 Supply Inlet,
  ,
  SPACE4-1 Zone Air Node,
  SPACE4-1 Return Outlet;

ZoneHVAC:EquipmentConnections,
  SPACE5-1,
  SPACE5-1 Equipment,
  SPACE5-1 Supply Inlet,
  ,
  SPACE5-1 Zone Air Node,
  SPACE5-1 Return Outlet;

ZoneHVAC:EquipmentList,
  SPACE1-1 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  SPACE1-1 ATU,
  1.0,
  1.0;

ZoneHVAC:EquipmentList,
  SPACE2-1 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  SPACE2-1 ATU,
  1.0,
  1.0;

ZoneHVAC:EquipmentList,
  SPACE3-1 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  SPACE3-1 ATU,
  1.0,
  1.0;

ZoneHVAC:EquipmentList,
  SPACE4-1 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  SPACE4-1 ATU,
  1.0,
  1.0;

ZoneHVAC:EquipmentList,
  SPACE5-1 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  SPACE5-1 ATU,
  1.0,
  1.0;

ZoneInfiltration:DesignFlowRate,
  SPACE1-1 Infil 1,
  SPACE1-1,
  INFIL-SCH,
  Flow/Zone,
  0.0167,
  ,
  ,
  ,
  0,
  0,
  0.2237,
  0;

ZoneInfiltration:DesignFlowRate,
  SPACE2-1 Infil 1,
  SPACE2-1,
  INFIL-SCH,
  Flow/Zone,
  0.00717,
  ,
  ,
  ,
  0,
  0,
  0.2237,
  0;

ZoneInfiltration:DesignFlowRate,
  SPACE3-1 Infil 1,
  SPACE3-1,
  INFIL-SCH,
  Flow/Zone,
  0.0167,
  ,
  ,
  ,
  0,
  0,
  0.2237,
  0;

ZoneInfiltration:DesignFlowRate,
  SPACE4-1 Infil 1,
  SPACE4-1,
  INFIL-SCH,
  Flow/Zone,
  0.00717,
  ,
  ,
  ,
  0,
  0,
  0.2237,
  0;

ZoneInfiltration:DesignFlowRate,
  SPACE5-1 Infil 1,
  SPACE5-1,
  INFIL-SCH,
  Flow/Zone,
  0.031089,
  ,
  ,
  ,
  0,
  0,
  0.2237,
  0;

